{
  "schema_version": "1.0",
  "base": {
    "frequency_hz": 60,
    "base_kv_ll": 4.16,
    "slack_bus": "SourceBus"
  },
  "constraints": {
    "voltage_min_pu": 0.95,
    "voltage_max_pu": 1.05,
    "voltage_unbalance_limit_pct": 2.0,
    "line_loading_limit_pct": 100.0,
    "transformer_loading_limit_pct": 100.0,
    "reverse_power_tolerance_kw": 1e-06
  },
  "source": {
    "id": "Source",
    "bus": "SourceBus",
    "phases": [
      1,
      2,
      3
    ],
    "base_kv_ll": 115.0,
    "voltage_pu": 1.0001,
    "angle_deg": 30.0,
    "mvasc3": 20000.0,
    "mvasc1": 21000.0
  },
  "simulation": {
    "start_datetime": "2022-09-20 00:00:00",
    "end_datetime": "2022-09-21 00:00:00",
    "step_seconds": 900
  },
  "buses": [
    {
      "id": "SourceBus",
      "phases": [
        1,
        2,
        3
      ],
      "nominal_kv_ll": 115.0,
      "is_slack": true
    },
    {
      "id": "650",
      "phases": [
        1,
        2,
        3
      ],
      "nominal_kv_ll": 4.16,
      "is_slack": false
    },
    {
      "id": "RG60",
      "phases": [
        1,
        2,
        3
      ],
      "nominal_kv_ll": 4.16,
      "is_slack": false
    },
    {
      "id": "632",
      "phases": [
        1,
        2,
        3
      ],
      "nominal_kv_ll": 4.16,
      "is_slack": false
    },
    {
      "id": "633",
      "phases": [
        1,
        2,
        3
      ],
      "nominal_kv_ll": 4.16,
      "is_slack": false
    },
    {
      "id": "634",
      "phases": [
        1,
        2,
        3
      ],
      "nominal_kv_ll": 0.48,
      "is_slack": false
    },
    {
      "id": "645",
      "phases": [
        2,
        3
      ],
      "nominal_kv_ll": 4.16,
      "is_slack": false
    },
    {
      "id": "646",
      "phases": [
        2,
        3
      ],
      "nominal_kv_ll": 4.16,
      "is_slack": false
    },
    {
      "id": "670",
      "phases": [
        1,
        2,
        3
      ],
      "nominal_kv_ll": 4.16,
      "is_slack": false
    },
    {
      "id": "671",
      "phases": [
        1,
        2,
        3
      ],
      "nominal_kv_ll": 4.16,
      "is_slack": false
    },
    {
      "id": "680",
      "phases": [
        1,
        2,
        3
      ],
      "nominal_kv_ll": 4.16,
      "is_slack": false
    },
    {
      "id": "692",
      "phases": [
        1,
        2,
        3
      ],
      "nominal_kv_ll": 4.16,
      "is_slack": false
    },
    {
      "id": "675",
      "phases": [
        1,
        2,
        3
      ],
      "nominal_kv_ll": 4.16,
      "is_slack": false
    },
    {
      "id": "684",
      "phases": [
        1,
        3
      ],
      "nominal_kv_ll": 4.16,
      "is_slack": false
    },
    {
      "id": "611",
      "phases": [
        3
      ],
      "nominal_kv_ll": 4.16,
      "is_slack": false
    },
    {
      "id": "652",
      "phases": [
        1
      ],
      "nominal_kv_ll": 4.16,
      "is_slack": false
    }
  ],
  "line_codes": {
    "mtx601": {
      "unit": "mi",
      "r_ohm_per_unit": [
        [
          0.3465,
          0.156,
          0.158
        ],
        [
          0.156,
          0.3375,
          0.1535
        ],
        [
          0.158,
          0.1535,
          0.3414
        ]
      ],
      "x_ohm_per_unit": [
        [
          1.0179,
          0.5017,
          0.4236
        ],
        [
          0.5017,
          1.0478,
          0.3849
        ],
        [
          0.4236,
          0.3849,
          1.0348
        ]
      ]
    },
    "mtx602": {
      "unit": "mi",
      "r_ohm_per_unit": [
        [
          0.7526,
          0.158,
          0.156
        ],
        [
          0.158,
          0.7475,
          0.1535
        ],
        [
          0.156,
          0.1535,
          0.7436
        ]
      ],
      "x_ohm_per_unit": [
        [
          1.1814,
          0.4236,
          0.5017
        ],
        [
          0.4236,
          1.1983,
          0.3849
        ],
        [
          0.5017,
          0.3849,
          1.2112
        ]
      ]
    },
    "mtx603": {
      "unit": "mi",
      "r_ohm_per_unit": [
        [
          1.3238,
          0.2066
        ],
        [
          0.2066,
          1.3294
        ]
      ],
      "x_ohm_per_unit": [
        [
          1.3569,
          0.4591
        ],
        [
          0.4591,
          1.3471
        ]
      ]
    },
    "mtx604": {
      "unit": "mi",
      "r_ohm_per_unit": [
        [
          1.3238,
          0.2066
        ],
        [
          0.2066,
          1.3294
        ]
      ],
      "x_ohm_per_unit": [
        [
          1.3569,
          0.4591
        ],
        [
          0.4591,
          1.3471
        ]
      ]
    },
    "mtx605": {
      "unit": "mi",
      "r_ohm_per_unit": [
        [
          1.3292
        ]
      ],
      "x_ohm_per_unit": [
        [
          1.3475
        ]
      ]
    },
    "mtx606": {
      "unit": "mi",
      "r_ohm_per_unit": [
        [
          0.791721,
          0.318476,
          0.28345
        ],
        [
          0.318476,
          0.781649,
          0.318476
        ],
        [
          0.28345,
          0.318476,
          0.791721
        ]
      ],
      "x_ohm_per_unit": [
        [
          0.438352,
          0.0276838,
          -0.0184204
        ],
        [
          0.0276838,
          0.396697,
          0.0276838
        ],
        [
          -0.0184204,
          0.0276838,
          0.438352
        ]
      ],
      "c_nf_per_unit": [
        [
          383.948,
          0,
          0
        ],
        [
          0,
          383.948,
          0
        ],
        [
          0,
          0,
          383.948
        ]
      ]
    },
    "mtx607": {
      "unit": "mi",
      "r_ohm_per_unit": [
        [
          1.3425
        ]
      ],
      "x_ohm_per_unit": [
        [
          0.5124
        ]
      ],
      "c_nf_per_unit": [
        [
          236.0
        ]
      ]
    }
  },
  "branches": [
    {
      "id": "Sub",
      "kind": "transformer",
      "from_bus": "SourceBus",
      "to_bus": "650",
      "phases": [
        1,
        2,
        3
      ],
      "xhl_percent": 0.008,
      "windings": [
        {
          "bus": "SourceBus",
          "terminal_nodes": [
            1,
            2,
            3
          ],
          "connection": "delta",
          "kv_ll": 115.0,
          "kva": 5000.0,
          "resistance_percent": 0.0005
        },
        {
          "bus": "650",
          "terminal_nodes": [
            1,
            2,
            3
          ],
          "connection": "wye",
          "kv_ll": 4.16,
          "kva": 5000.0,
          "resistance_percent": 0.0005
        }
      ],
      "in_service": true
    },
    {
      "id": "Reg1",
      "kind": "regulator",
      "from_bus": "650",
      "to_bus": "RG60",
      "phases": [
        1
      ],
      "xhl_percent": 0.01,
      "load_loss_percent": 0.01,
      "windings": [
        {
          "bus": "650",
          "terminal_nodes": [
            1
          ],
          "connection": "wye",
          "kv_ln": 2.4,
          "kva": 1666.0
        },
        {
          "bus": "RG60",
          "terminal_nodes": [
            1
          ],
          "connection": "wye",
          "kv_ln": 2.4,
          "kva": 1666.0
        }
      ],
      "tap": {
        "position": 0,
        "min_pu": 0.9,
        "max_pu": 1.1,
        "num_taps": 32
      },
      "control": {
        "type": "voltage_regulator",
        "controlled_winding": 2,
        "vreg_v": 122.0,
        "band_v": 2.0,
        "ptratio": 20.0,
        "ctprim_a": 700.0,
        "r_v": 3.0,
        "x_v": 9.0
      },
      "in_service": true
    },
    {
      "id": "Reg2",
      "kind": "regulator",
      "from_bus": "650",
      "to_bus": "RG60",
      "phases": [
        2
      ],
      "xhl_percent": 0.01,
      "load_loss_percent": 0.01,
      "windings": [
        {
          "bus": "650",
          "terminal_nodes": [
            2
          ],
          "connection": "wye",
          "kv_ln": 2.4,
          "kva": 1666.0
        },
        {
          "bus": "RG60",
          "terminal_nodes": [
            2
          ],
          "connection": "wye",
          "kv_ln": 2.4,
          "kva": 1666.0
        }
      ],
      "tap": {
        "position": 0,
        "min_pu": 0.9,
        "max_pu": 1.1,
        "num_taps": 32
      },
      "control": {
        "type": "voltage_regulator",
        "controlled_winding": 2,
        "vreg_v": 122.0,
        "band_v": 2.0,
        "ptratio": 20.0,
        "ctprim_a": 700.0,
        "r_v": 3.0,
        "x_v": 9.0
      },
      "in_service": true
    },
    {
      "id": "Reg3",
      "kind": "regulator",
      "from_bus": "650",
      "to_bus": "RG60",
      "phases": [
        3
      ],
      "xhl_percent": 0.01,
      "load_loss_percent": 0.01,
      "windings": [
        {
          "bus": "650",
          "terminal_nodes": [
            3
          ],
          "connection": "wye",
          "kv_ln": 2.4,
          "kva": 1666.0
        },
        {
          "bus": "RG60",
          "terminal_nodes": [
            3
          ],
          "connection": "wye",
          "kv_ln": 2.4,
          "kva": 1666.0
        }
      ],
      "tap": {
        "position": 0,
        "min_pu": 0.9,
        "max_pu": 1.1,
        "num_taps": 32
      },
      "control": {
        "type": "voltage_regulator",
        "controlled_winding": 2,
        "vreg_v": 122.0,
        "band_v": 2.0,
        "ptratio": 20.0,
        "ctprim_a": 700.0,
        "r_v": 3.0,
        "x_v": 9.0
      },
      "in_service": true
    },
    {
      "id": "XFM1",
      "kind": "transformer",
      "from_bus": "633",
      "to_bus": "634",
      "phases": [
        1,
        2,
        3
      ],
      "xhl_percent": 2.0,
      "windings": [
        {
          "bus": "633",
          "terminal_nodes": [
            1,
            2,
            3
          ],
          "connection": "wye",
          "kv_ll": 4.16,
          "kva": 500.0,
          "resistance_percent": 0.55
        },
        {
          "bus": "634",
          "terminal_nodes": [
            1,
            2,
            3
          ],
          "connection": "wye",
          "kv_ll": 0.48,
          "kva": 500.0,
          "resistance_percent": 0.55
        }
      ],
      "in_service": true
    },
    {
      "id": "650632",
      "kind": "line",
      "from_bus": "RG60",
      "to_bus": "632",
      "from_terminal_nodes": [
        1,
        2,
        3
      ],
      "to_terminal_nodes": [
        1,
        2,
        3
      ],
      "phases": [
        1,
        2,
        3
      ],
      "line_code": "mtx601",
      "length": 2000,
      "length_unit": "ft",
      "length_km": 0.6095999999999999,
      "normal_amps": 600.0,
      "rating_source": "engineering_screening_assumption",
      "in_service": true
    },
    {
      "id": "632670",
      "kind": "line",
      "from_bus": "632",
      "to_bus": "670",
      "from_terminal_nodes": [
        1,
        2,
        3
      ],
      "to_terminal_nodes": [
        1,
        2,
        3
      ],
      "phases": [
        1,
        2,
        3
      ],
      "line_code": "mtx601",
      "length": 667,
      "length_unit": "ft",
      "length_km": 0.2033016,
      "normal_amps": 600.0,
      "rating_source": "engineering_screening_assumption",
      "in_service": true
    },
    {
      "id": "670671",
      "kind": "line",
      "from_bus": "670",
      "to_bus": "671",
      "from_terminal_nodes": [
        1,
        2,
        3
      ],
      "to_terminal_nodes": [
        1,
        2,
        3
      ],
      "phases": [
        1,
        2,
        3
      ],
      "line_code": "mtx601",
      "length": 1333,
      "length_unit": "ft",
      "length_km": 0.40629839999999995,
      "normal_amps": 600.0,
      "rating_source": "engineering_screening_assumption",
      "in_service": true
    },
    {
      "id": "671680",
      "kind": "line",
      "from_bus": "671",
      "to_bus": "680",
      "from_terminal_nodes": [
        1,
        2,
        3
      ],
      "to_terminal_nodes": [
        1,
        2,
        3
      ],
      "phases": [
        1,
        2,
        3
      ],
      "line_code": "mtx601",
      "length": 1000,
      "length_unit": "ft",
      "length_km": 0.30479999999999996,
      "normal_amps": 600.0,
      "rating_source": "engineering_screening_assumption",
      "in_service": true
    },
    {
      "id": "632633",
      "kind": "line",
      "from_bus": "632",
      "to_bus": "633",
      "from_terminal_nodes": [
        1,
        2,
        3
      ],
      "to_terminal_nodes": [
        1,
        2,
        3
      ],
      "phases": [
        1,
        2,
        3
      ],
      "line_code": "mtx602",
      "length": 500,
      "length_unit": "ft",
      "length_km": 0.15239999999999998,
      "normal_amps": 300.0,
      "rating_source": "engineering_screening_assumption",
      "in_service": true
    },
    {
      "id": "632645",
      "kind": "line",
      "from_bus": "632",
      "to_bus": "645",
      "from_terminal_nodes": [
        3,
        2
      ],
      "to_terminal_nodes": [
        3,
        2
      ],
      "phases": [
        3,
        2
      ],
      "line_code": "mtx603",
      "length": 500,
      "length_unit": "ft",
      "length_km": 0.15239999999999998,
      "normal_amps": 250.0,
      "rating_source": "engineering_screening_assumption",
      "in_service": true
    },
    {
      "id": "645646",
      "kind": "line",
      "from_bus": "645",
      "to_bus": "646",
      "from_terminal_nodes": [
        3,
        2
      ],
      "to_terminal_nodes": [
        3,
        2
      ],
      "phases": [
        3,
        2
      ],
      "line_code": "mtx603",
      "length": 300,
      "length_unit": "ft",
      "length_km": 0.09144,
      "normal_amps": 250.0,
      "rating_source": "engineering_screening_assumption",
      "in_service": true
    },
    {
      "id": "692675",
      "kind": "line",
      "from_bus": "692",
      "to_bus": "675",
      "from_terminal_nodes": [
        1,
        2,
        3
      ],
      "to_terminal_nodes": [
        1,
        2,
        3
      ],
      "phases": [
        1,
        2,
        3
      ],
      "line_code": "mtx606",
      "length": 500,
      "length_unit": "ft",
      "length_km": 0.15239999999999998,
      "normal_amps": 300.0,
      "rating_source": "engineering_screening_assumption",
      "in_service": true
    },
    {
      "id": "671684",
      "kind": "line",
      "from_bus": "671",
      "to_bus": "684",
      "from_terminal_nodes": [
        1,
        3
      ],
      "to_terminal_nodes": [
        1,
        3
      ],
      "phases": [
        1,
        3
      ],
      "line_code": "mtx604",
      "length": 300,
      "length_unit": "ft",
      "length_km": 0.09144,
      "normal_amps": 250.0,
      "rating_source": "engineering_screening_assumption",
      "in_service": true
    },
    {
      "id": "684611",
      "kind": "line",
      "from_bus": "684",
      "to_bus": "611",
      "from_terminal_nodes": [
        3
      ],
      "to_terminal_nodes": [
        3
      ],
      "phases": [
        3
      ],
      "line_code": "mtx605",
      "length": 300,
      "length_unit": "ft",
      "length_km": 0.09144,
      "normal_amps": 150.0,
      "rating_source": "engineering_screening_assumption",
      "in_service": true
    },
    {
      "id": "684652",
      "kind": "line",
      "from_bus": "684",
      "to_bus": "652",
      "from_terminal_nodes": [
        1
      ],
      "to_terminal_nodes": [
        1
      ],
      "phases": [
        1
      ],
      "line_code": "mtx607",
      "length": 800,
      "length_unit": "ft",
      "length_km": 0.24383999999999997,
      "normal_amps": 150.0,
      "rating_source": "engineering_screening_assumption",
      "in_service": true
    },
    {
      "id": "671692",
      "kind": "switch",
      "from_bus": "671",
      "to_bus": "692",
      "from_terminal_nodes": [
        1,
        2,
        3
      ],
      "to_terminal_nodes": [
        1,
        2,
        3
      ],
      "phases": [
        1,
        2,
        3
      ],
      "normally_closed": true,
      "r1_ohm": 0.0001,
      "r0_ohm": 0.0001,
      "x1_ohm": 0.0,
      "x0_ohm": 0.0,
      "normal_amps": 600.0,
      "rating_source": "engineering_screening_assumption",
      "in_service": true
    }
  ],
  "shunt_devices": [
    {
      "id": "Cap1",
      "kind": "capacitor",
      "bus": "675",
      "terminal_nodes": [
        1,
        2,
        3
      ],
      "phases": [
        1,
        2,
        3
      ],
      "connection": "wye",
      "kv_ll": 4.16,
      "q_kvar": 600.0,
      "in_service": true
    },
    {
      "id": "Cap2",
      "kind": "capacitor",
      "bus": "611",
      "terminal_nodes": [
        3
      ],
      "phases": [
        3
      ],
      "connection": "wye",
      "kv_ln": 2.4,
      "q_kvar": 100.0,
      "in_service": true
    }
  ],
  "devices": [
    {
      "id": "671",
      "kind": "load",
      "bus": "671",
      "phases": [
        1,
        2,
        3
      ],
      "terminal_nodes": [
        1,
        2,
        3
      ],
      "connection": "delta",
      "load_model": 1,
      "kv": 4.16,
      "base_p_kw": 1155,
      "base_q_kvar": 660
    },
    {
      "id": "634a",
      "kind": "load",
      "bus": "634",
      "phases": [
        1
      ],
      "terminal_nodes": [
        1
      ],
      "connection": "wye",
      "load_model": 1,
      "kv": 0.277,
      "base_p_kw": 160,
      "base_q_kvar": 110
    },
    {
      "id": "634b",
      "kind": "load",
      "bus": "634",
      "phases": [
        2
      ],
      "terminal_nodes": [
        2
      ],
      "connection": "wye",
      "load_model": 1,
      "kv": 0.277,
      "base_p_kw": 120,
      "base_q_kvar": 90
    },
    {
      "id": "634c",
      "kind": "load",
      "bus": "634",
      "phases": [
        3
      ],
      "terminal_nodes": [
        3
      ],
      "connection": "wye",
      "load_model": 1,
      "kv": 0.277,
      "base_p_kw": 120,
      "base_q_kvar": 90
    },
    {
      "id": "645",
      "kind": "load",
      "bus": "645",
      "phases": [
        2
      ],
      "terminal_nodes": [
        2
      ],
      "connection": "wye",
      "load_model": 1,
      "kv": 2.4,
      "base_p_kw": 170,
      "base_q_kvar": 125
    },
    {
      "id": "646",
      "kind": "load",
      "bus": "646",
      "phases": [
        2,
        3
      ],
      "terminal_nodes": [
        2,
        3
      ],
      "connection": "delta",
      "load_model": 2,
      "kv": 4.16,
      "base_p_kw": 230,
      "base_q_kvar": 132
    },
    {
      "id": "692",
      "kind": "load",
      "bus": "692",
      "phases": [
        3,
        1
      ],
      "terminal_nodes": [
        3,
        1
      ],
      "connection": "delta",
      "load_model": 5,
      "kv": 4.16,
      "base_p_kw": 170,
      "base_q_kvar": 151
    },
    {
      "id": "675a",
      "kind": "load",
      "bus": "675",
      "phases": [
        1
      ],
      "terminal_nodes": [
        1
      ],
      "connection": "wye",
      "load_model": 1,
      "kv": 2.4,
      "base_p_kw": 485,
      "base_q_kvar": 190
    },
    {
      "id": "675b",
      "kind": "load",
      "bus": "675",
      "phases": [
        2
      ],
      "terminal_nodes": [
        2
      ],
      "connection": "wye",
      "load_model": 1,
      "kv": 2.4,
      "base_p_kw": 68,
      "base_q_kvar": 60
    },
    {
      "id": "675c",
      "kind": "load",
      "bus": "675",
      "phases": [
        3
      ],
      "terminal_nodes": [
        3
      ],
      "connection": "wye",
      "load_model": 1,
      "kv": 2.4,
      "base_p_kw": 290,
      "base_q_kvar": 212
    },
    {
      "id": "611",
      "kind": "load",
      "bus": "611",
      "phases": [
        3
      ],
      "terminal_nodes": [
        3
      ],
      "connection": "wye",
      "load_model": 5,
      "kv": 2.4,
      "base_p_kw": 170,
      "base_q_kvar": 80
    },
    {
      "id": "652",
      "kind": "load",
      "bus": "652",
      "phases": [
        1
      ],
      "terminal_nodes": [
        1
      ],
      "connection": "wye",
      "load_model": 2,
      "kv": 2.4,
      "base_p_kw": 128,
      "base_q_kvar": 86
    },
    {
      "id": "670a",
      "kind": "load",
      "bus": "670",
      "phases": [
        1
      ],
      "terminal_nodes": [
        1
      ],
      "connection": "wye",
      "load_model": 1,
      "kv": 2.4,
      "base_p_kw": 17,
      "base_q_kvar": 10
    },
    {
      "id": "670b",
      "kind": "load",
      "bus": "670",
      "phases": [
        2
      ],
      "terminal_nodes": [
        2
      ],
      "connection": "wye",
      "load_model": 1,
      "kv": 2.4,
      "base_p_kw": 66,
      "base_q_kvar": 38
    },
    {
      "id": "670c",
      "kind": "load",
      "bus": "670",
      "phases": [
        3
      ],
      "terminal_nodes": [
        3
      ],
      "connection": "wye",
      "load_model": 1,
      "kv": 2.4,
      "base_p_kw": 117,
      "base_q_kvar": 68
    },
    {
      "id": "PV_632_A",
      "kind": "pv",
      "bus": "632",
      "phases": [
        1
      ],
      "terminal_nodes": [
        1
      ],
      "connection": "wye",
      "kv": 2.4,
      "p_rated_kw": 70,
      "profile_file": "der_profiles/pv_632_a.csv",
      "s_rated_kva": 73.5
    },
    {
      "id": "PV_670_C",
      "kind": "pv",
      "bus": "670",
      "phases": [
        3
      ],
      "terminal_nodes": [
        3
      ],
      "connection": "wye",
      "kv": 2.4,
      "p_rated_kw": 50,
      "profile_file": "der_profiles/pv_670_c.csv",
      "s_rated_kva": 52.5
    },
    {
      "id": "PV_671_A",
      "kind": "pv",
      "bus": "671",
      "phases": [
        1
      ],
      "terminal_nodes": [
        1
      ],
      "connection": "wye",
      "kv": 2.4,
      "p_rated_kw": 80,
      "profile_file": "der_profiles/pv_671_a.csv",
      "s_rated_kva": 84.0
    },
    {
      "id": "PV_675_A",
      "kind": "pv",
      "bus": "675",
      "phases": [
        1
      ],
      "terminal_nodes": [
        1
      ],
      "connection": "wye",
      "kv": 2.4,
      "p_rated_kw": 100,
      "profile_file": "der_profiles/pv_675_a.csv",
      "s_rated_kva": 105.0
    },
    {
      "id": "PV_675_C",
      "kind": "pv",
      "bus": "675",
      "phases": [
        3
      ],
      "terminal_nodes": [
        3
      ],
      "connection": "wye",
      "kv": 2.4,
      "p_rated_kw": 70,
      "profile_file": "der_profiles/pv_675_c.csv",
      "s_rated_kva": 73.5
    },
    {
      "id": "PV_634_ABC",
      "kind": "pv",
      "bus": "634",
      "phases": [
        1,
        2,
        3
      ],
      "terminal_nodes": [
        1,
        2,
        3
      ],
      "connection": "wye",
      "kv": 0.48,
      "p_rated_kw": 180,
      "profile_file": "der_profiles/pv_634_abc.csv",
      "s_rated_kva": 189.0
    },
    {
      "id": "BESS_671_B",
      "kind": "bess",
      "bus": "671",
      "phases": [
        2
      ],
      "terminal_nodes": [
        2
      ],
      "connection": "wye",
      "kv": 2.4,
      "p_rated_kw": 100,
      "energy_kwh": 400,
      "reserve_soc": 20,
      "initial_soc": 55,
      "profile_file": "der_profiles/bess_671_b.csv"
    },
    {
      "id": "BESS_645_B",
      "kind": "bess",
      "bus": "645",
      "phases": [
        2
      ],
      "terminal_nodes": [
        2
      ],
      "connection": "wye",
      "kv": 2.4,
      "p_rated_kw": 60,
      "energy_kwh": 240,
      "reserve_soc": 20,
      "initial_soc": 60,
      "profile_file": "der_profiles/bess_645_b.csv"
    },
    {
      "id": "BESS_684_A",
      "kind": "bess",
      "bus": "684",
      "phases": [
        1
      ],
      "terminal_nodes": [
        1
      ],
      "connection": "wye",
      "kv": 2.4,
      "p_rated_kw": 50,
      "energy_kwh": 200,
      "reserve_soc": 20,
      "initial_soc": 50,
      "profile_file": "der_profiles/bess_684_a.csv"
    },
    {
      "id": "EV_671_C",
      "kind": "ev",
      "bus": "671",
      "phases": [
        3
      ],
      "terminal_nodes": [
        3
      ],
      "connection": "wye",
      "kv": 2.4,
      "p_rated_kw": 60,
      "profile_file": "der_profiles/ev_671_c.csv"
    },
    {
      "id": "EV_675_B",
      "kind": "ev",
      "bus": "675",
      "phases": [
        2
      ],
      "terminal_nodes": [
        2
      ],
      "connection": "wye",
      "kv": 2.4,
      "p_rated_kw": 50,
      "profile_file": "der_profiles/ev_675_b.csv"
    },
    {
      "id": "EV_611_C",
      "kind": "ev",
      "bus": "611",
      "phases": [
        3
      ],
      "terminal_nodes": [
        3
      ],
      "connection": "wye",
      "kv": 2.4,
      "p_rated_kw": 40,
      "profile_file": "der_profiles/ev_611_c.csv"
    },
    {
      "id": "Wind_680_ABC",
      "kind": "wind",
      "bus": "680",
      "phases": [
        1,
        2,
        3
      ],
      "terminal_nodes": [
        1,
        2,
        3
      ],
      "connection": "wye",
      "kv": 4.16,
      "p_rated_kw": 120,
      "profile_file": "der_profiles/wind_680_abc.csv",
      "s_rated_kva": 126.0
    }
  ]
}