# IEEE 13 节点图网络有限元验证

> 历史记录：对应旧的 DSS 导入、固定抽头单时刻原型。文中脚本已由统一的原生后端替代，请按 [当前算法与用法](../fem_solver.md) 运行，最新结果见 [验证报告](../fem_validation.md)。以下保留原实验记录，不能代表当前完整 QSTS 后端的精度。

## 算例和运行

使用 IEEE 13 节点 OpenDSS 测试数据的 `IEEE13Nodeckt.dss`、`IEEELineCodes.dss` 和母线坐标文件，原文件来自 [DSS-Extensions 的 OpenDSSDirect.py 测试仓库](https://github.com/dss-extensions/OpenDSSDirect.py/tree/master/tests/data/13Bus)。运行 `python run_ieee13_fem.py`，输出目录为 `output/ieee13_fem/`。

本算例包含单相和两相支路、三角形和星形负荷、恒功率/恒电流/恒阻抗负荷、单相调压器、三相变压器、电容器及开关。原先只接受完整三相 wye 的 `CustomPFSolver` 不能直接表达这些设备，因此新增 `src/solvers/dss_graph_fem.py`。

## 算法升级

从 650 节点向外把物理网络拆成 9 条不重叠路径；每条路径各有局部距离 `x_km`。交汇节点上的相别电压共享同一未知量，组装的网络方程同时实施 Kirchhoff 电流守恒。线路、调压器、变压器和电容器的线性原始导纳矩阵由 OpenDSS 元件解析器提供，求解器自行装配全局矩阵。单相/两相拓扑只建立实际存在的相别自由度；delta 负荷通过两相之间的电压差计算电流。负荷按 DSS 的恒功率、恒电流或恒阻抗模型迭代更新，直到电压收敛。

这是“图上有限元/节点 Galerkin + 元件导纳”的混合基线，尚未做沿线连续负荷积分或粗网格加速。对于变压器等集中元件，采用其原始导纳模型，而不是把变压器强行解释为连续线元。

## 可复核结果

固定调压器二次侧抽头为 1.0625、1.05、1.06875，且关闭自动调压；以 650 节点的复电压作为边界。当前运行在 13 次迭代后求得 38 个相节点电压。与相同抽头下 OpenDSS 参考解比较，最大电压幅值误差为约 **0.000156 pu**，最大复电压差为约 **0.409 V**，线路首端最大复电流差约 **0.479 A**，最大自由节点电流方程残差约 **9.6×10⁻⁶ A**。结果位于 `output/ieee13_fem/` 的电压、电流对比 CSV、路径剖面 CSV 和汇总 JSON。

路径剖面文件还给出每段起点各相的向下游电流幅值；路径最后一个节点没有该路径的下游元件，此列为空，不代表交汇点流出的总电流为零。

比较口径需要明确：OpenDSS 在导入时用于确定 650 节点上游边界和线性元件的原始导纳，并提供参考电压；**650 以下的非线性负荷潮流由本求解器独立迭代**。因此这证明该混合模型能在 IEEE 13 标准算例上求出近似一致的节点电压，但尚未证明完全摆脱 OpenDSS 的建模依赖，更未证明速度优势。自动调压动作、DER 时序控制、不同接线变压器的更广泛算例和 IEEE 123 节点仍需单独验证。
