# 长径向馈线的 PDE、Galerkin 与有限元潮流：文献和可复现实验评估

2026-10-07 修订版；面向组会讨论。代码分支：`daizhan`。本文把“模型正确性”“方法速度”“是否属于 PDE”分开评估。

## 摘要：我们现在能说什么

在一条沿线分布负荷和小型 DER 的**稳态**径向馈线上，以距离为唯一连续坐标的 DistFlow 是空间常微分方程边值问题。文献中确有长馈线空间—时间连续模型，但针对感应电机堵转及电压恢复等动态；二维连续大电网也有潮流 PDE，但不能直接转成三相不平衡单馈线稳态加速算法。

本项目实现的 P1 图有限元在每条物理线路上取一个单元，对串联线路的装配**代数上等于常规节点导纳矩阵**。因此，其价值目前是可控的弱形式原型和与现有 QSTS 接口的集成；没有减少未知量，不能从“有限元”三个字推出更快。实验在一个明确删改的 IEEE 13 派生子网上验证了数值一致性；另在合成长馈线上考察规模和低电压压力。两组实验都不是完整 IEEE 13 或真实用户馈线验证。

## 1. 可证伪的研究问题

1. **方程与实现是否一致？** 在两边元件和控制语义完全匹配时，有限元与 OpenDSS 的每相电压、相角、支路电流、损耗及源功率差多少？是否都收敛？
2. **求解耗时的规模规律是什么？** 在保持时刻数不变、相节点数增加时，重复计时的中位数及四分位区间如何变化？这只能评价当前两套 Python 适配器的端到端实现，不能单独识别“Galerkin 的速度效应”。
3. **PDE/FEM 有无进一步研究价值？** 只有引入有物理依据的沿线粗化、局部加密或降阶基，减少自由度后，才能比较误差—耗时 Pareto 曲线。现有逐支路 P1 无法回答这个问题。

## 2. 原始文献的准确位置

| 文献 | 连续变量与数学形式 | 对本课题的可迁移内容 | 不可直接迁移的部分 |
|---|---|---|---|
| [Wang, Turitsyn, Chertkov, *DistFlow ODE* (2012)](https://arxiv.org/abs/1209.5776) | 单条长馈线距离 `x`；稳态空间 ODE | 平滑分布功率密度、均匀化、逆变器无功控制的模型依据 | 未提出三相不平衡稳态 PDE+FEM 加速器；论文中的“finite element description”不等于数值 FEM。 |
| [Duclut, Backhaus, Chertkov (2013)](https://arxiv.org/abs/1212.0252) | 长馈线距离 `x` 与时间 `t`；空间—时间连续动态 | 证明相近物理场景可出现真正的 PDE，解释堵转前沿和迟滞 | 研究感应电机暂态，不是逐时刻的三相 DER 稳态潮流。 |
| [Stolbova, Backhaus, Chertkov (2015)](https://arxiv.org/abs/1412.2721) | `x,t`，沿线非均匀电机参数 | 连续模型可处理一定非均匀性与故障后传播 | 未证明稳态高 DER 潮流的 FEM 加速。 |
| [Parashar, Thorp, Seyler (2004), DOI 10.1109/TCSI.2004.834480](https://doi.org/10.1109/TCSI.2004.834480) | 地理二维坐标；连续潮流边值 PDE 与摆动 PDE | 潮流 PDE 的真实文献例子 | 大型输电系统的二维均匀化/近似，不等于单径向馈线。 |
| [Perna 等, *Dist3Flow* (2026 预印本)](https://arxiv.org/abs/2606.17914) | 离散三相网络与前推回代 | 更贴近当前三相不平衡、含 DER 的工程问题，可作为后续强基线 | 非 PDE/FEM；目前不能引用它为 PDE 加速证据。 |

本次检索未找到直接对“单条三相不平衡高 DER 稳态馈线”使用空间 PDE+FEM 且证明快于成熟离散算法的原始论文。这是有范围的检索结论，不是文献不存在的证明。高 DER 动态常见的 DAE 也要与空间 PDE 区分；网络若仍逐母线离散，时间微分本身不会把它变成 PDE。

对单条馈线，最简连续式可写为 `dP/dx=-p(x)`、`dQ/dx=-q(x)`，电压梯度由线路阻抗与潮流决定。保留损耗、相间耦合或电压相关注入会增加非线性和方程数，但只有 `x` 这一连续自变量时，仍是 ODE 边值问题。只有引入连续时间的设备状态，或有足够横向联络支撑二维空间均匀化，PDE 才有对应的物理含义。

## 3. 当前有限元原型的数学与算法

在每条三相线路 `e` 上，使用分片线性端点基 `N_1=1-x/L_e`、`N_2=x/L_e` 插值各相复电压。设 `Z'_e=R'_e+jX'_e` 为单位长度阻抗矩阵，弱形式的单元导纳块为

```text
K_e = (Z'_e L_e)^(-1) ⊗ [[1,-1],[-1,1]].
```

装配后对电源相节点施加固定电压，其余节点满足 `K_ff V_f = conj(S_f/V_f) - K_fs V_s`。代码采用电流注入不动点迭代，跨时刻复用稀疏 LU 分解与热启动；Volt-VAR 用外层控制迭代。线路 R/X 的非对角项保留相间耦合。IEEE 线路长度以英尺给出、阻抗以欧姆/英里给出；原型现显式换算 `ft→mi`。这是评估 IEEE 派生数据时必须修正的单位问题。

此离散式对于常系数、无线路并联电纳的每段线路正好是串联 `Ybus`。**没有新的数值近似优势，也没有空间自由度压缩。** 真正的连续功率密度 FEM 应在宏单元上积分 `∫N_i(x) I(V(x),x)dx`，并验证接入点尖峰、相别变化和控制阈值附近的局部误差；这一步尚未实现。

基函数建议：先用 P1 验证局部守恒和分支连接；平滑段可比较分片二次 P2 或多项式谱基，但单相 DER 接入和电压极值处须保留节点或自适应细化。全局 Fourier/高阶多项式容易平滑局部最差电压，不宜直接用于安全约束结论。

## 4. 数据集、删改与可重复流程

### A. IEEE 13 派生的线路子网（主要正确性验证）

从仓库内基于 [IEEE PES 13 节点公开测试馈线](https://sites.ieee.org/pes-testfeeders/resources/) 的数据提取 9 条线路，保留对应 R/X 阻抗矩阵、相别顺序和物理长度；得到 10 个母线、25 个相节点。保留负荷 `645, 611, 670a/b/c` 和项目现有 6 个 DER 的时序。**这是改造后的线路子网，不能称作 IEEE 13 标准潮流测试结果。**

关键删改逐项列在 `experiments/ieee13_derived_benchmark.py` 生成的 `summary.json` 的 `case.modifications`：把上游变压器/调压器替换成 RG60 的理想 4.16 kV 电源；删去开关、并联电容、三角形负荷和不支持的线路；线路电容设零；原本 OpenDSS `model=5` 的 611 负荷投影为恒 PQ；DER 的位置和日内曲线是项目生成数据，**不是 IEEE 发布的实测曲线**。OpenDSS 电源用极小非零阻抗以近似理想电源。由同一个修改后的网络生成 FEM JSON 与 OpenDSS DSS，避免比较不同拓扑。

### B. 合成长馈线（规模压力测试）

另用 30、60、120、240 段三相线路，每段 0.12 km；每段末端三个单相负荷，每三段一个 PV、每八段一个 EV，24 小时时序。它只用于检查计算规模变化和在低电压下的模型一致性，**不代表真实馈线、也不是 IEEE 参数**。最大规模为 723 个相节点、720 个单相负荷、110 个 DER。

### 对齐与计时方法

两边统一为星形恒 PQ 设备、相同逐时刻功率、相同线路串联参数、相同 DER Volt-VAR 控制。OpenDSS 的元件显式设置 `Vminpu=0, Vmaxpu=2`，避免其默认低电压区改用不同负荷特性；[OpenDSS 官方文档](https://opendss.epri.com/Vminpu1.html)说明，负荷低于默认 `0.95 pu` 门槛会改为恒阻抗模型。这个设置是为了同方程数值对照，**不意味着低电压时真实负荷仍保持恒功率**。先预热一轮，再交替两求解器顺序；IEEE 派生子网重复 15 次、合成规模实验每档重复 7 次。计时使用 Python `perf_counter`，QSTS 耗时不含模型构建及 CSV 写盘。记录全部样本、中位数和四分位数。仍是同机、同进程的实现比较，不是硬件无关的算法复杂度证明。

曾在 240 段低电压压力点观察到约 `0.00125 pu` 的电压差；排查发现双方设备低压语义未对齐。显式统一恒 PQ 后降至约 `1.52e-9 pu`。这一过程说明**先对齐模型，再谈求解器误差**；不应把原差异解释为 FEM 失准或 OpenDSS 失准。

## 5. 实验结果

本机：Intel Core i7-14650HX，16 核/24 逻辑处理器。详细原始计时、删改清单和逐节点结果在可再生的 `output/ieee13_derived_fem/summary.json`、相邻 CSV 和 `output/fem_scaling_study/summary.json`；这些机器结果未提交 Git，运行脚本可重建。

**IEEE 派生线路子网，24 时刻、600 个节点时刻观测：** 全部工作点收敛；最大电压幅值差 `1.19e-8 pu`，95 分位 `9.37e-9 pu`；最大相角差 `3.16e-7°`，最大支路电流差 `2.06e-6 A`，最大总损耗差 `3.15e-7 kW`。FEM 一个时刻最多累计 35 次内层迭代、7 次网络求解（含控制）。最近一次 15 次重复计时的 QSTS 中位数：FEM `0.0359 s`、OpenDSS `0.0307 s`；在这个小子网上，**OpenDSS 适配器略快**。

**合成馈线，24 时刻，7 次重复中位数：**

| 段数 | 相节点 | 最大电压差 pu | FEM QSTS 中位秒 | OpenDSS QSTS 中位秒 | 判断 |
|---:|---:|---:|---:|---:|---|
| 30 | 93 | `1.79e-10` | 0.0481 | 0.0574 | 两者同方程一致，速度差很小。 |
| 60 | 183 | `3.60e-10` | 0.2491 | 0.3820 | 当前实现 FEM 适配器较快。 |
| 120 | 363 | `7.05e-10` | 0.5668 | 1.0478 | 当前实现 FEM 适配器较快。 |
| 240 | 723 | `1.52e-9` | 1.4830 | 3.8833 | 全部收敛，但最低电压约 0.934 pu；属高压力合成工况。 |

后四个“较快”只表示**此代码、这些数据、这台机器、这些 OpenDSS/Python 调用路径**的端到端时间。不能分离稀疏 LU 复用、接口开销、控制迭代和引擎实现差异，因此不能归因为有限元弱形式优于节点导纳法。单元数仍与物理线路数相同，理论上不存在当前 FEM 装配所独有的降阶收益。

尤其要注意计时的**批间漂移**：同日另一轮相同设置下，60/120/240 段的 FEM 中位数约为 `0.096/0.215/0.589 s`，而表中这轮约为 `0.249/0.567/1.483 s`；OpenDSS 也有类似漂移。表中 60 段的原始样本更从约 `0.10 s` 跳到 `0.25 s`。因此当前本机未控制功耗、后台负载和线程数的 wall-clock 测量**不足以作为可发表的速度优势证据**，相对趋势也需在隔离环境、固定线程和独立进程下复验。原始样本和环境版本保存在最新 `summary.json`。

## 6. 方法好坏：当前证据支持的评价

| 维度 | 已显示的优点 | 已显示的不足 / 风险 |
|---|---|---|
| 数学与可扩展性 | 三相互阻抗可直接作为矩阵单元；弱形式便于以后引入沿线积分、局部粗化和自适应基。 | 当前 P1=串联 Ybus，尚无 PDE 或自由度压缩；“用了 FEM”不等于创新或加速。 |
| 正确性 | IEEE 派生子网与 OpenDSS 对齐后，电压、电流和损耗误差很小；发现并修复长度单位问题。 | 只覆盖受限线路模型，未验证完整 IEEE 13 的变压器、调压器、开关、线路电容、三角形负荷和储能。 |
| 算法稳健性 | 这些 24 时刻测试均收敛，LU 可跨时刻复用。 | 电流注入不动点在重载、弱网、多解或强控制耦合下不保证收敛；需与 Newton/前推回代比较失败率和迭代数。 |
| 计算速度 | 合成规模测试中此实现端到端时间较低。 | IEEE 小子网 OpenDSS 更快；计时受 Python 适配器和控制调用支配，无法证明 FEM 方法优越。 |
| 物理适用性 | 长径向、沿线分布负荷/DER 是合理的未来粗化目标。 | 此原型尚未求连续 DistFlow ODE，更未构造有第二连续变量的 PDE；不应用其结果声称 PDE 潮流加速。 |

## 7. 下一步怎样才算科研上的推进

第一阶段补齐模型覆盖，在**未经删改的** IEEE 13 上与 OpenDSS 逐元件、逐相、逐时刻验证，并增加 IEEE 34/123 或公开真实馈线作为外部样本；特别处理电压相关负荷和逆变器限值。第二阶段在同一严格基线上同时实现三相前推回代、稀疏电流注入/Newton 与分解复用，记录失败率、功率残差、极值电压、线路电流和完整耗时分布。第三阶段才是研究假设：按功率密度平滑程度把若干线路合成宏单元，比较 P1/P2 与局部加密，画“未知量减少比例—最大电压/电流误差—耗时”Pareto 曲线。如果宏单元无法在保住最差相电压和控制动作的同时带来稳定收益，应接受该 FEM 路线在此问题上不优于成熟离散方法。

如研究目标转向故障恢复或高密度逆变器动态，可另建 `x,t` 连续设备状态模型；那是与稳态 QSTS 不同的 PDE/DAE 研究问题，需要明确时间尺度和相量假设。

## 复现

```powershell
python -m pip install -r requirements.txt
python experiments/ieee13_derived_benchmark.py --repeats 15
python experiments/fem_scaling_study.py --sizes 30 60 120 240 --repeats 7 --hours 24
```

组会发言建议：**我们已验证一个受限三相线路有限元原型，但它在当前网格上等价于节点导纳法。公开 IEEE 13 线路数据派生的子网提供了比纯自造馈线更可审查的正确性证据；规模实验暴露并修正了低电压负荷语义问题。真正的研究问题是能否在不牺牲最差相电压、支路电流和控制决策的前提下，利用沿线平滑性进行可信粗化。**
